Title: Scenario-Free Uncertainty-Aware DLMP-Based Bilevel Coordination of EV Charging and Reactive Power Support in Distribution Networks

URL Source: https://arxiv.org/pdf/2607.12481v1

Published Time: Wed, 15 Jul 2026 12:01:11 GMT

Number of Pages: 10

Markdown Content:
> 1

# Scenario-Free Uncertainty-Aware DLMP-Based Bilevel Coordination of EV Charging and Reactive Power Support in Distribution Networks 

Arash Baharvandi, Student Member, IEEE and Duong Tung Nguyen, Member, IEEE 

Abstract —This paper develops a scenario-free uncertainty-aware bilevel optimization framework for coordinated electric vehicle (EV) charging and reactive power support in distribution networks using distribution locational marginal prices (DLMPs). The upper-level EV aggregator jointly schedules active and reac-tive charging power to minimize charging costs, while the lower-level energy management system performs network-constrained economic dispatch and determines DLMPs subject to feeder and voltage constraints. To capture uncertainties in load demand and photovoltaic (PV) generation, a compact robust counterpart (RC) reformulation is developed that avoids the computational burden of large-scale stochastic programming and conventional robust optimization. Unlike existing robust counterpart methods that primarily assume Gaussian uncertainties, the proposed approach derives a deterministic reformulation for net-demand uncertainty modeled by a normal-minus-beta distribution, providing a more realistic representation of asymmetric load and renewable vari-ability. An exactness lemma preserves the economic interpretation of DLMPs after KKT reformulation and Big-M linearization. EV chargers also provide reactive power support through non-unity power factor operation to improve voltage regulation. Simulation results on the IEEE 33-bus distribution system demonstrate improved voltage security, effective uncertainty-aware EV coor-dination, and significantly lower computational complexity than conventional stochastic and robust optimization approaches. 

Index Terms —Electric vehicle charging, bilevel optimization, distribution locational marginal prices, uncertainty-aware opti-mization, reactive power support, distribution networks. 

I. I NTRODUCTION 

The rapid growth of electric vehicles (EVs) is significantly increasing electricity demand in distribution networks. Large-scale deployment of residential, commercial, and public charg-ing infrastructure introduces substantial spatial and temporal variations in load, creating new operational challenges such as feeder congestion, voltage violations, increased power losses, and higher operating costs [1], [2]. Thus, coordinated EV charging has become a key component of modern distribution system operation, enabling transportation electrification while maintaining network reliability and operational efficiency. Advanced energy management systems (EMSs) increas-ingly coordinate distributed energy resources (DERs), renew-able generation, and flexible demand through optimal power flow (OPF). In OPF-based operation, distribution locational marginal prices (DLMPs) provide economically meaningful price signals that reflect network congestion, voltage con-straints, and operating conditions. By responding to these 

The authors are with the School of Electrical, Computer and Energy Engineering, Arizona State University, Tempe, AZ, United States. Email: 

{abaharv1, duongnt }@asu.edu. 

location-dependent prices, EV aggregators can schedule charg-ing demand to reduce electricity procurement costs while supporting secure distribution system operation. Recent studies have investigated DLMP- and LMP-based charging strategies, market-based coordination mechanisms, and reactive power support from EV chargers to improve voltage regulation and overall grid performance [3]–[6]. These studies demonstrate the technical feasibility of EV-based grid services and price-responsive charging. However, most ex-isting approaches rely on deterministic optimization or treat electricity prices as exogenous signals, limiting their ability to capture the interaction between EV aggregators and distribu-tion system operators [7]–[10]. Uncertainty in EV charging has been widely addressed using stochastic programming (SP), robust optimization (RO), and distributionally robust optimization (DRO). Stochastic approaches explicitly model uncertain EV arrivals, renewable generation, electricity prices, and charging demand [11]–[13], whereas robust and distributionally robust methods improve operational reliability under uncertain demand and market con-ditions [14]–[16]. Although these methods improve scheduling performance under uncertainty, SP often suffers from scala-bility issues due to large scenario sets, while RO and DRO may introduce conservative decisions together with additional uncertainty-set constraints and reformulation complexity. Recent studies have employed bilevel and hierarchical op-timization frameworks to coordinate EV charging through en-dogenous electricity prices [17]–[21]. Although these methods effectively model the interaction between EV aggregators and distribution system operators, they generally rely on scenario-based SP or conventional RO, resulting in computationally de-manding formulations. Moreover, existing robust counterpart methods primarily assume Gaussian uncertainty distributions and do not adequately represent the asymmetric uncertainty associated with photovoltaic (PV) generation. To address these limitations, this paper develops a scenario-free uncertainty-aware bilevel optimization framework for coordinated EV charging and reactive power support in distri-bution networks using DLMPs. The upper-level EV aggregator jointly schedules active and reactive charging power, while the lower-level EMS performs network-constrained economic dispatch and determines endogenous DLMPs. To capture uncertainties in load demand and PV generation, a com-pact robust counterpart (RC) reformulation is developed that eliminates the need for large stochastic scenario sets while preserving computational tractability. Unlike existing robust counterpart methods, the proposed approach derives a deter-arXiv:2607.12481v1 [eess.SY] 14 Jul 2026 2

ministic reformulation for net-demand uncertainty modeled by a normal-minus-beta distribution, providing a more realistic representation of asymmetric renewable and load variability. Furthermore, an exactness lemma establishes that the relaxed uncertainty-aware power-balance constraints remain binding at optimality, preserving the economic interpretation of DLMPs after KKT reformulation and Big-M linearization. The frame-work also enables EV chargers to provide reactive power support through non-unity power factor operation, thereby im-proving voltage regulation while satisfying charging require-ments. Our main contributions are summarized as follows:  

> •

Scenario-free uncertainty modeling: A compact ro-bust counterpart is derived for net-demand uncertainty, modeled by a normal-minus-beta distribution. The pro-posed formulation captures asymmetric uncertainty with-out relying on large stochastic scenario sets or high-dimensional uncertainty budgets.  

> •

Theoretical guarantee : An exactness lemma proves that the relaxed uncertainty-aware power-balance constraints are binding at optimality, preserving the economic inter-pretation of DLMPs and establishing the exactness of the proposed deterministic reformulation.  

> •

DLMP-based EV coordination: A bilevel optimization framework jointly schedules active and reactive EV charging based on endogenous DLMPs determined by the EMS.  

> •

Grid-supportive EV operation: Non-unity-power-factor EV charging enables coordinated active and reactive power control, improving feeder voltage regulation.  

> •

Numerical validation: Case studies on the IEEE 33-bus distribution system demonstrate improved voltage security and computational efficiency over conventional stochastic and robust optimization approaches. The remainder of the paper is organized as follows: Section II outlines the system modeling framework, while Section III formulates the bilevel optimization problem and the uncer-tainty modeling approach. Section IV provides and discusses the simulation results. Finally, Section V concludes the paper. EV Fleet Operator (Leader)      

> EV Fleet Operator
> Minimizing Charging Cost
> Active & Reactive Power Control
> Energy Management System (Follower)
> •Optimal Power Flow
> •Uncertainty Modeling
> •KKT Conditions DLMPs
> DLMPs Charging Power

Fig. 1: Illustration of the bilevel framework and the interaction between the leader and the follower II. S YSTEM MODEL 

This section presents the hierarchical architecture of the proposed uncertainty-aware bilevel framework for coordinated EV charging in distribution networks, illustrated in Fig. 1. The framework consists of two interacting layers: an EV aggregator 

(leader) and a centralized EMS (follower). At the upper level, TABLE I: Notations 

Notation Meaning 

Set and indices 

Ib Set of DGs or substations at bus b

BEV Set of buses including charging stations 

Eb, e Set of EVs at bus b and index of EVs 

T ,t Set and index of periods 

B, b Set and index of buses 

I,i Set and index of distributed generator or substation 

L,l Set and index of lines 

s(l), r (l) Sending bus and receiving bus of line l

Parameters 

αt Duration of period tϱe,b EV charging efficiency coefficient 

Ee,b Battery capacity of EV e at bus bSEe,b Socket rating of EV e at bus bSOC de,b Desired SOC for EV e at bus bSOC min e,b Minimum SOC for EV e at bus bSOC max e,b Maximum SOC for EV e at bus bdpb,t Forecast active demand at bus b and period tdqb,t Forecast reactive demand at bus b and period tP pv b,t Predicted output power of PV at bus b and period tRl, X l Resistance/Reactance of line lP max i Maximum active capacity of DG or substation iP min i Minimum active capacity of DG or substation iQmax i Maximum reactive capacity of DG or substation iQmin i Minimum reactive capacity of DG or substation iP max l Maximum active capacity of line lQmax l Maximum reactive capacity of line lV min b Minimum squared voltage at bus bV max b Maximum squared voltage at bus bγ, δ, 1-Θ Infeasibility tolerance, uncertainty and reliability level 

Variables 

μb,t DLMP at bus b and period tCi,t Quadratic generation cost function 

P Ee,b,t Charging power for EV e at bus b and period tQEe,b,t Injected reactive power by EV e at bus b and period tSOC e,b,t State of charge for EV e at bus b and period tP fb,t Total active power of EVs at bus b and period tQfb,t Total reactive power of EVs at bus b and period tP Gi,t Output active power of DG i at period tQGi,t Output reactive power of DG i at period tP Ll,t Active power flow in line l at period tQLl,t Reactive power flow in line l at period tVb,t Squared Voltage at bus b and period t

the EV aggregator optimizes the active and reactive charging power of EVs to minimize electricity procurement costs based on DLMPs determined by the EMS. The optimization considers charger ratings, battery state-of-charge (SOC) dynamics, departure SOC requirements, and inverter operating constraints. EV chargers operate at non-unity power factor, enabling simultaneous active-power charg-ing and reactive-power injection. Since reactive power capa-bility is limited by the inverter apparent-power rating, active and reactive power are jointly optimized to satisfy charging requirements while supporting feeder voltage regulation. Grid-connected power electronic converters enable EV chargers to provide reactive power support through fourth-quadrant operation. Modern Level-2 and DC fast chargers can independently regulate active and reactive power during grid-to-vehicle (G2V) charging within inverter capability limits. This capability is consistent with emerging smart charging standards and grid-interactive inverter requirements, including IEEE 1547 and ISO 15118. At the lower level, the EMS solves 3

a network-constrained economic dispatch problem to minimize generation cost subject to network constraints. It determines generator dispatch, branch power flows, bus voltages, and the associated DLMPs, which provide economic coordination signals for the EV aggregator. To capture uncertainties in load demand and photo-voltaic (PV) generation, the proposed framework adopts a 

scenario-free uncertainty model based on a normal-minus-beta distributed net-demand representation. Unlike conventional stochastic optimization, uncertainty is incorporated through a compact deterministic reformulation that avoids large scenario sets while preserving computational tractability. As discussed in Section III, the resulting formulation preserves the economic interpretation of DLMPs through the exactness of the relaxed power-balance constraints. Let Ib denote the set of distributed generators (DGs) or substations at bus b, and Eb the set of EVs connected to bus 

b, with indices i and e, respectively. The sets of time periods, buses, DGs/substations, and distribution lines are denoted by 

T , B, I, and L, with corresponding indices t, b, i, and 

l. The set of buses equipped with EV charging stations is denoted by BEV . For each line l, s(l), and r(l) represent the sending and receiving buses, respectively, and αt denotes the duration of period t. For each EV at bus b, ϱe,b , Ee,b , and SEe,b 

denote the charging efficiency, battery capacity, and charger rating, respectively. The desired, minimum, and maximum states of charge (SOC) are denoted by SOC de,b , SOC min  

> e,b

,and SOC max  

> e,b

, respectively. The forecast active and reactive load demands at bus b and time t are denoted by dpb,t and 

dqb,t , respectively, while the forecast PV active power output is P pv b,t . The resistance and reactance of line l are Rl and Xl,respectively. For each DG or substation unit i, the active and reactive power limits are bounded by P min  

> i

and P max  

> i

, Qmin  

> i

,and Qmax  

> i

, respectively. The active and reactive power flow limits of line l are P max  

> l

and Qmax  

> l

, respectively. Bus voltage magnitudes are constrained by V min  

> b

≤ Vb,t ≤ V max  

> b

.Parameters γ, δ, and Θ denote the infeasibility tolerance, uncertainty level, and reliability level, respectively. The DLMP at bus b and time t is denoted by μb,t , and the quadratic generation cost of DG i at time t is represented by Ci,t (·). The active and reactive charging powers of EV e at bus b and time 

t are P Ee,b,t and QEe,b,t , respectively, while the corresponding aggregated charging powers at bus b are P fb,t and Qfb,t . The active and reactive power outputs of DG i are denoted by P Gi,t 

and QGi,t , respectively, and the active and reactive line power flows are represented by P Ll,t and QLl,t . Table I summarizes the notations used throughout the paper. III. P ROBLEM FORMULATION 

A. Deterministic Formulation 

This section presents the deterministic bilevel optimization model for coordinated EV charging. The upper-level EV aggregator optimizes active and reactive charging schedules to minimize charging cost, while the lower-level EMS solves a network-constrained economic dispatch problem to determine the corresponding DLMPs. 

1) Upper-level: The EV aggregator minimizes charging cost based on the DLMPs determined by the lower-level EMS. The optimization jointly determines the active and reactive charging powers of individual EVs subject to charger ratings, battery dynamics, and SOC requirements. The upper-level problem is formulated as: 

min    

> PE,QE,SOC

X

> b∈B EV

X

> t∈T

X

> e∈E b

μb,t P Ee,b,t αt (1a) 

s.t: SOC e,b,t = SOC e,b,t −1 + ϱe,b P Ee,b,t αt

Ee,b 

, ∀e, b, t (1b) 

(P Ee,b,t )2 + ( QEe,b,t )2 ≤ (SEe,b )2, ∀e, b, t (1c) 

SOC e,b,t ≥ SOC de,b , ∀e, b, t = tde,b (1d) 

SOC min e,b ≤ SOC e,b,t ≤ SOC max e,b , ∀e, b, t (1e) 

P fb,t = X

> e

P Ee,b,t , ∀b, t (1f) 

Qfb,t = X

> e

QEe,b,t , ∀b, t (1g) 

P Ee,b,t ≥ 0, Q Ee,b,t ≤ 0, ∀e, b, t. (1h) The objective function in (1a) minimizes the total charg-ing cost over the scheduling horizon, subject to constraints (1b)–(1h). The formulation considers individual EV travel patterns, including arrival and departure times, initial SOC, and desired SOC. Constraint (1b) models battery dynamics by updating the SOC according to the active charging power, while (1c) limits the apparent power of each charger. Con-straint (1d) ensures that each EV reaches its desired SOC by the scheduled departure time tde,b . Battery health is preserved by restricting SOC to remain within allowable bounds, as defined in (1e). The aggregated active and reactive charging powers at bus b are computed by (1f) and (1g), respectively. Finally, (1h) defines the operating region of EV inverters, allowing EVs to draw active power while injecting reactive power to support voltage regulation. 

2) Lower-level: The EMS solves a network-constrained economic dispatch problem that minimizes total generation cost subject to operational and network constraints, given the flexible load specified by the EV aggregator. The lower-level problem is formulated as: 

min   

> PG,QG,PL,QL,V

X

> i∈I

X

> t∈T

Ci,t (P Gi,t ) (2a) 

s.t: X

> i∈I b

P Gi,t − X

> l:s(l)= b

P Ll,t + X

> l:r(l)= b

P Ll,t 

= P fb,t + dpb,t − P pv b,t , ∀b ∈ B , t (μb,t ) (2b) 

X

> i∈I b

QGi,t − X

> l:s(l)= b

QLl,t + X

> l:r(l)= b

QLl,t 

= Qfb,t + dqb,t , ∀b, t (ρb,t ) (2c) 

Vs(l),t − Vr(l),t =2( RlP Ll,t + XlQLl,t ), ∀l ∈ L , t (ωl,t ) (2d) 

P min i ≤ P Gi,t ≤ P max i , ∀i, t (λp− 

> i,t

, λ p+ 

> i,t

) (2e) 

Qmin i ≤ QGi,t ≤ Qmax i , ∀i, t (λq− 

> i,t

, λ q+ 

> i,t

) (2f) 

− P max l ≤ P Ll,t ≤ P max l , ∀l, t (τ p− 

> l,t

, τ p+ 

> l,t

) (2g) 

− Qmax l ≤ QLl,t ≤ Qmax l , ∀l, t (τ q− 

> l,t

, τ q+ 

> l,t

) (2h) 

V min b ≤ Vb,t ≤ V max b , ∀b, t. (σ−

> b,t

, σ +

> b,t

) (2i) The EMS minimizes the generation cost in (2a), with the upstream grid modeled as a high-cost source to prioritize local DGs and highlight the effects of local generation and 4

network constraints on DLMP formation. This representation can be extended to include time-varying wholesale prices or contractual tariffs. Constraints (2b)–(2c) enforce nodal active and reactive power balance, incorporating the aggregated EV powers P fb,t and Qfb,t from the upper-level problem. The linearized DistFlow model, developed by Baran and Wu and further analyzed by Farivar and Low, is adopted for its efficiency and accuracy in moderately loaded radial networks [22], [23]. Constraint (2d) relates voltage drops to active and reactive flows while neglecting line losses [22]–[25], so marginal loss components are not explicitly included in the DLMPs. Since uncertainty modeling, endogenous DLMP for-mation, KKT reformulation, and Big-M linearization already produce a large-scale MPEC/MINLP, a full nonlinear AC OPF would significantly reduce tractability; thus, the linearized model provides a practical balance between accuracy and scalability, while extension to AC OPF is left for future work. Generator, line-flow, and voltage limits are enforced by (2e)–(2f), (2g)–(2h), and (2i), respectively. The dual variables 

μb,t , ρb,t , ωl,t , λp− 

> i,t

, λp+ 

> i,t

, λq− 

> i,t

, λq+ 

> i,t

, τ p− 

> l,t

, τ p+ 

> l,t

, τ q− 

> l,t

, τ q+ 

> l,t

,

σ−

> b,t

, and σ+ 

> b,t

correspond to constraints (2b)–(2i), respectively. In particular, the dual variable μb,t associated with the active power balance constraint (2b) represents the DLMP at node b

and time t.

3) Single-level formulation: The bilevel optimization prob-lem is reformulated as a single-level model by incorporating the Karush–Kuhn–Tucker (KKT) conditions of the lower-level problem into the upper-level problem. Since the lower-level problem is convex, the KKT conditions are both necessary and sufficient for optimality. The resulting formulation em-beds the stationarity, primal feasibility, dual feasibility, and complementary slackness conditions, yielding an MPEC that can be solved using standard optimization solvers. The KKT conditions of the lower-level problem are given by: 

∂C i,t 

∂P Gi,t 

− μb,t − λp− 

> i,t

+ λp+ 

> i,t

= 0 , ∀t, b, i ∈ I b (3a) 

μs(l),t − μr(l),t + 2 Rlωl,t − τ p− 

> l,t

+ τ p+ 

> l,t

= 0 , ∀l, t (3b) 

ρs(l),t − ρr(l),t + 2 Xlωl,t − τ q− 

> l,t

+ τ q+ 

> l,t

= 0 , ∀l, t (3c) 

− ρb,t − λq− 

> i,t

+ λq+ 

> i,t

= 0 , ∀t, b, i ∈ I b (3d) 

X

> l:r(l)= b

ωl,t − X

> l:s(l)= b

ωl,t − σ− 

> b,t

+ σ+ 

> b,t

= 0 , ∀b, t (3e) 

λp− 

> i,t

(P min i − P Gi,t ) = 0 , ∀i, t (3f) 

λp+ 

> i,t

(P Gi,t − P max i ) = 0 , ∀i, t (3g) 

λq− 

> i,t

(Qmin i − QGi,t ) = 0 , ∀i, t (3h) 

λq+ 

> i,t

(QGi,t − Qmax i ) = 0 , ∀i, t (3i) 

τ p− 

> l,t

(−P max l − P Ll,t ) = 0 , ∀l, t (3j) 

τ p+ 

> l,t

(P Ll,t − P max l ) = 0 , ∀l, t (3k) 

τ q− 

> l,t

(−Qmax l − QLl,t ) = 0 , ∀l, t (3l) 

τ q+ 

> l,t

(QLl,t − Qmax l ) = 0 , ∀l, t (3m) 

σ−

> b,t

(V min b − Vb,t ) = 0 , ∀b, t (3n) 

σ+

> b,t

(Vb,t − V max b ) = 0 , ∀b, t (3o) 

λp−,λp+,λq−,λq+,τ p−,τ p+,τ q−,τ q+,σ−,σ+≥ 0. (3p) The stationarity conditions are given by (3a)–(3e), the com-plementary slackness conditions by (3f)–(3o), and the dual feasibility conditions by (3p). Consequently, the deterministic bilevel problem can be reformulated as the following single-level optimization model: 

∆d := {(1) , (2 b) − (2 i), (3) } (4) 

B. Uncertainty Approach 

This section presents the uncertainty modeling framework underlying the proposed approach. The formulation builds upon the robust counterpart method in [26], [27] and is subsequently extended to accommodate normal-minus-beta distributed net-demand uncertainty. Consider the following generic deterministic optimization problem: 

min  

> x,y

uT x + f T y (5a) 

s.t: Hx + M y ≤ d (5b) 

xmin ≤ x ≤ xmax (5c) 

yi ∈ { 0, 1}, ∀i. (5d) In this formulation, x and y denote the decision variable vectors. The model parameters consist of vectors u, f , d,

xmin , and xmax , as well as matrices H and M of appropriate dimensions. Let index i denote the elements of vector y.In practice, the parameters d, H, and M are often subject to uncertainty due to variations in operating conditions and forecast errors. Assuming these parameters follow normal dis-tributions, constraint (5b) can be reformulated as the following deterministic equivalent [26], [27]: 

X

> j

hk,j xj + δφ 

sX

> j

h2 

> k,j

x2 

> j

+ X

> i

m2

> k,i

yi + d2

> k

+ X

> i

mk,i yi ≤ dk + γ max 

h

1, |dk|

i

, ∀k. (6) Here, indices k and j refer to the elements of matrix H,while k and i refer to those of matrix M . The index k also denotes the elements of vector d. Parameters hk,j , mk,i , and 

dk represent the forecast values of the uncertain quantities, whose actual values are given by: 

hact k,j = (1 + δχ k,j )hk,j (7a) 

mact k,i = (1 + δχ k,i )mk,i (7b) 

dact k = (1 + δχ k)dk. (7c) Here, hact  

> j,k

, mact  

> k,i

, and dact  

> k

denote the actual realizations of the uncertain parameters. The parameters δ and φ quan-tify the deviation of the actual values from their forecasts. Since the uncertain parameters are assumed to follow normal distributions, χ is modeled as a normally distributed random variable. In (6), δ and γ denote the uncertainty level and the infeasibility tolerance, respectively. Larger values of δ

imply greater robustness against uncertainty at the expense of increased conservatism. In contrast, larger values of γ relax the feasibility requirements by allowing limited constraint viola-tions, expanding the feasible region and generally reducing the objective cost. The deterministic reformulation in (6) is valid provided that [26], [27]: (i) the deterministic problem based on the forecasted parameters is feasible; and (ii) the probability 5

of constraint violation does not exceed a prescribed threshold, i.e., 

Pr {X

> j

hact k,j xj + X

> i

mact k,i yi > d act k + γ max [1 , |dk|]} ≤ Θ

where φ = F −1 

> n

(1 − Θ) and 1 − Θ determines reliability level. Furthermore, the relationship between φ and Θ is given by: 

Θ = 1 −

> φ

Z

> −∞

1

√2π e −x22 dx. (8) In detailed proof is provided in [27]. Unlike the uncertainty treatment in [26], [27], which as-sumes that the uncertain parameter follows a single known probability distribution, the proposed framework models net-demand uncertainty, defined as the difference between load demand and PV generation. Specifically, load demand is mod-eled by a normal distribution, whereas PV generation follows a beta distribution to capture its bounded and asymmetric characteristics. Consequently, the net demand is represented as the difference between two random variables with different probability distributions. Therefore, the deterministic reformu-lation cannot be obtained directly from the standard normal-distribution approach and requires a dedicated derivation for the resulting normal-minus-beta random variable. To address this challenge, an equivalent deterministic reformulation of the chance constraint is derived. In (5), uncertainty is introduced only through the parameter vector d, while H and M

remain deterministic. This is consistent with the power-balance formulation, where uncertainty appears only on the right-hand side. Consider the following chance constraint: 

Pr {X

> j

hk,j xj + X

> i

mk,i yi ≤ ˜dk} ≥ 1 − Θ

where 1 − Θ is the required reliability level and Θ is the al-lowable violation probability. In the proposed formulation, the uncertain right-hand side is modeled as the actual net demand 

˜dk = Dk − P V k, where the load demand Dk follows a normal distribution and the PV generation P V k follows a scaled beta distribution. Specifically, Dk ∼ N (μD,k , σ 2

> D,k

), P V k =

skUk, U k ∼ Beta( α, β ), where Dk and Uk are independent. The scaling factor sk maps the beta-distributed variable from the normalized interval [0 , 1] to the physical PV-generation range. If μP V,k denotes the forecast or expected PV gener-ation, then sk = μP V,k  

> α/ (α+β)

. Substituting ˜dk = Wk into the chance constraint gives: 

Pr {X

> j

hk,j xj + X

> i

mk,i yi ≤ Wk} ≥ 1 − Θ.

Define: 

zk := X

> j

hk,j xj + X

> i

mk,i yi. (9) Then the chance constraint is Pr {Wk ≥ zk} ≥ 1 − Θ. Since 

Wk is continuous, Pr {Wk ≥ zk} = 1 − FWk (zk), where 

FWk (·) is the cumulative distribution function (CDF) of Wk.Therefore, 1 − FWk (zk) ≥ 1 − Θ ⇐⇒ FWk (zk) ≤ Θ. Since 

FWk (·) is nondecreasing, the above condition is equivalent to 

zk ≤ F −1 

> Wk

(Θ) . Defining qΘ,k := F −1 

> Wk

(Θ) , the deterministic equivalent of the chance constraint is obtained as: 

X

> j

hk,j xj + X

> i

mk,i yi ≤ qΘ,k . (10) Thus, the uncertain right-hand side is replaced by the de-terministic equivalent parameter qΘ,k , which represents the 

Θ-quantile of the actual net demand Wk = Dk − P V k. To compute qΘ,k , the CDF of Wk is derived as follows: 

FWk (t) = Pr( Wk ≤ t) = Pr( Dk − P V k ≤ t).

Since P V k = skUk, we have FWk (t) = Pr( Dk − skUk ≤ t).

Rearranging the inequality gives: FWk (t) = Pr( Dk ≤ t +

skUk). Using the law of total probability with respect to Uk,we obtain: 

FWk (t) = 

Z 10

Pr( Dk ≤ t + sku | Uk = u)fUk (u) du. 

Since Dk and Uk are independent: 

Pr( Dk ≤ t + sku | Uk = u) = Pr( Dk ≤ t + sku).

Because Dk ∼ N (μD,k , σ 2

> D,k

):

Pr( Dk ≤ t + sku) = Φ 

 t + sku − μD,k 

σD,k 



,

where Φ( ·) is the standard normal cumulative distribution function. Therefore: 

FWk (t) = 

Z 10

Φ

 t + sku − μD,k 

σD,k 



fUk (u) du. 

The PDF of Uk ∼ Beta( α, β ) is: 

fUk (u) = uα−1(1 − u)β−1

B(α, β ) , 0 ≤ u ≤ 1.

Substituting the beta PDF yields: 

FWk (t) = 

Z 10

Φ

 t + sku − μD,k 

σD,k 

 uα−1(1 − u)β−1

B(α, β ) du. (11) The beta function is defined as B(α, β ) = Γ( α)Γ( β)Γ( α+β) , where 

Γ( ·) denotes the gamma function. Since the normal-minus-beta net-demand distribution does not generally admit a closed-form inverse CDF, the deterministic equivalent parameter qΘ,k 

is computed numerically from: 

FWk (qΘ,k ) = Θ . (12) For example, the inverse CDF is computed offline using numerical quadrature together with a bisection search. For each PV-equipped bus and time period with nonzero PV generation, q is precomputed offline as the Θ-quantile of the net-demand random variable by numerically evaluating the CDF integral in (11) and solving (12). TABLE II: Method Comparison                

> Feature RO SP RC
> Handles uncertainty ✓✓✓
> Low conservatism ×✓Tunable Infeasibility handling ×Implicit ✓
> Good scalability ✓×✓

Table II briefly compares classical Robust Optimization (RO), Stochastic Programming (SP), and the proposed robust counterpart (RC) method parameterized by (δ, γ, Θ) .6

C. Uncertain Bilevel EV Scheduling 

To account for uncertainties in load demand and photo-voltaic (PV) generation, the proposed robust counterpart (RC) method described in Section III-B is incorporated into the bilevel EV scheduling framework. Since the active and reactive power balance constraints (2b)–(2c) contain uncertain load and PV terms, they are reformulated using the RC approach as follows: 

X

> i∈I b

P Gi,t − X

> l:s(l)= b

P Ll,t + X

> l:r(l)= b

P Ll,t ≥P fb,t −

γ max {1,|(dpb,t −P pv b,t )|} + Ω b,t , ∀b, t (μb,t ) (13a) 

Ωb,t =



(dpb,t − P pv b,t ) + δφ d pb,t , P pv b,t = 0 ,qb,t , P pv b,t > 0,

∀b, t (13b) 

X

> i∈I b

QGi,t − X

> l:s(l)= b

QLl,t + X

> l:r(l)= b

QLl,t ≥ Qfb,t + dqb,t 

− γ max {1, |dqb,t |} + δφd qb,t , ∀b, t (ρb,t ), (13c) where δ denotes the uncertainty level, γ is the allowable infeasibility tolerance, and the relationship between φ and the reliability level (1 − Θ) is given by (8). Equation (13b) shows that when PV output is zero, the uncertainty is modeled using the normal-distribution formulation in (6); otherwise, the normal-minus-beta formulation in (10) is employed. The quantile qΘ,k is obtained from (11) by solving: 

FWk (qΘ,k ) = 1 − Θ,

where qΘ,k represents the upper-tail quantile of Wk with exceedance probability Θ.Accordingly, the deterministic power-balance constraints (2b)–(2c) are replaced by the uncertainty-aware constraints (13a)–(13c). However, relaxing the active-power balance con-straints from equalities to inequalities does not automatically preserve the economic interpretation of the associated dual variables μb,t as DLMPs. If the relaxed constraints are non-binding at the optimum, the corresponding dual variables may become zero or lose their marginal-price interpretation. Therefore, it is necessary to establish that the relaxed active-power balance constraints are binding at optimality. Under this property, the relaxed formulation is equivalent to the original equality-constrained model, preserving the validity and economic interpretation of the DLMPs. The following lemma establishes this result. 

Lemma 1 (Tightness of the Relaxed Active-Power Balance) .

Suppose that P min  

> i

= 0 for every controllable generator, including the upstream slack/source unit, and that each gen-eration cost function Ci,t (P Gi,t ) is continuously differentiable and strictly increasing over its feasible domain. Then, every optimal solution of the relaxed lower-level problem satisfies the active-power balance constraints (13a) at equality for all 

b ∈ B and t ∈ T .Proof. Let (P G∗, QG∗, P L∗, QL∗, V ∗) be an optimal solu-tion of the relaxed lower-level problem. Suppose, for contra-diction, that the active-power balance constraint (13a) is strict for some bus b and time t. Define the corresponding slack as 

spb,t := X

> i∈I b

P G∗ 

> i,t

− X

> l:s(l)= b

P L∗ 

> l,t

+ X

> l:r(l)= b

P L∗

> l,t

−



P fb,t + Ω b,t − γ max {1, |(dpb,t − P pv b,t )|} 



> 0.

Since the constraint is nonbinding, at least one controllable generator has a positive output. Let i⋆ satisfy P G∗ 

> i⋆,t

> 0, and choose: 

0 < ϵ ≤ min 

n

spb,t , P G∗

> i⋆,t

o

.

Construct a perturbed solution by setting: 

P G′ 

> i⋆,t

= P G∗ 

> i⋆,t

− ϵ, P G′ 

> i,t

= P G∗ 

> i,t

, ∀i̸ = i⋆,

while leaving all other variables unchanged. Since ϵ ≤ spb,t , the relaxed power-balance constraint (13a) remains feasible. Moreover, ϵ ≤ P G∗ 

> i⋆,t

implies: 

P G′ 

> i⋆,t

≥ P min  

> i⋆

= 0 ,

so all generator limits remain satisfied. As no other variables are modified, all remaining constraints remain feasible. Finally, because Ci⋆,t (·) is strictly increasing: 

Ci⋆,t (P G∗ 

> i⋆,t

− ϵ) < C i⋆,t (P G∗

> i⋆,t

),

which strictly decreases the objective value, contradicting the optimality of (P G∗, QG∗, P L∗, QL∗, V ∗). Therefore, con-straint (13a) must be binding at every optimal solution. For the reactive-power balance constraints, an arbitrarily small regularization term may be added to the lower-level objective to penalize unnecessary reactive-power provision: 

ε X

> b,t

( X

> i∈I b

QGi,t + X

> e∈E b

|QEe,b,t |), 0 < ε ≪ 1,

which eliminates degenerate solutions with excess reactive-power injection. Since ε is infinitesimal relative to the active-power generation cost, this regularization does not affect the optimal active-power dispatch, DLMPs, or other primal decisions. Consequently, every optimal solution minimizes unnecessary reactive-power supply, implying that the relaxed reactive-power balance constraints are also binding at opti-mality. Therefore, both the active- and reactive-power balance constraints can be represented as equalities, yielding: 

X

> i∈I b

P Gi,t − X

> l:s(l)= b

P Ll,t + X

> l:r(l)= b

P Ll,t =P fb,t −

γ max {1,|(dpb,t −P pv b,t )|} + Ω b,t , ∀b, t (μb,t ) (14a) 

X

> i∈I b

QGi,t − X

> l:s(l)= b

QLl,t + X

> l:r(l)= b

QLl,t = Qfb,t + dqb,t 

− γ max {1, |dqb,t |} + δφd qb,t , ∀b, t (ρb,t ). (14b) To incorporate uncertainty, the upper-level EV aggregator problem remains unchanged, whereas the deterministic lower-level EMS problem is replaced by the uncertainty-aware formulation developed in Section III-B. This formulation accounts for uncertainty in the relevant system parameters while preserving the network and operational constraints of the original model. The resulting bilevel problem is then transformed into an equivalent single-level formulation by 7

applying the KKT conditions described in Section III-A3. Accordingly, the uncertainty-aware single-level optimization model is formulated as follows: 

∆u := 



(1) , (2 d) − (2 i), (3) , (13b) , (14 a) − (14 b)



. (15) The nonlinear complementary slackness conditions (3f)– (3o) are linearized using the Big-M technique. Specifically, a bilinear complementarity condition of the form xz = 0 is reformulated as: 

x ≤ M y, z ≤ M (1 − y), (16a) 

x ≥ 0, z ≥ 0, y ∈ { 0, 1}, (16b) where M denotes a sufficiently large positive constant. Based on (16), if y = 1 , then z = 0 ; otherwise, x = 0 . Therefore, the complementarity condition xz = 0 is enforced. IV. S IMULATION RESULTS 

The simulation horizon covers 24 hours with 15-minute intervals. The proposed framework is intended for supervisory day-ahead and intra-day scheduling rather than fast real-time control. All simulations are implemented in Python [28] and solved using Gurobi. The framework is evaluated on the IEEE 33-bus distribution test system using the network data in [29]. Bus voltage magnitudes are maintained within 0.95–1.05 p.u. on a 12.66-kV base. Line thermal limits follow the test system specifications, with active and reactive power limits ranging from 1 to 6 MW and 0.8 to 4 MVAR, respectively. Two DGs are located at buses 1 and 8, where bus 1 repre-sents the upstream grid connection. Generation cost functions are adopted from [30], with maximum active/reactive capaci-ties of 7 MW/4 MVAR for the substation and 4 MW/3 MVAR for the DG at bus 8. The quadratic generation-cost coefficient is set to zero because its contribution is negligible over the considered operating range. Active and reactive load demands are generated from uniform distributions U [56 , 390] kW and 

U [22 , 220] kVAR, respectively, representing typical commer-cial feeder conditions. EV arrival time, departure time, initial SOC, and desired SOC are generated from truncated Gaus-sian distributions [31] with parameters N (48 , 26) , N (68 , 20) ,

N (0 .4, 0.1) , and N (0 .6, 0.1) , respectively. Each EV charger has a 12 kVA rating with 90% charging efficiency, and the SOC is maintained between 20% and 80% of battery capacity. Two EV fleets, each consisting of 100 EVs with 30 kWh batteries, are located at buses 18 and 33. Solar PV units are installed at buses 11, 25, and 33, with generation profiles adopted from [32] and scaled to match the operating conditions of the test system. 

A. Deterministic EV Scheduling 

In this case, the bilevel model in Section III-A is solved deterministically. EVs operate at non-unity power factor, en-abling simultaneous active charging and reactive power sup-port. Fig. 2 shows the resulting DLMPs at buses 18 and 33 over the 96 scheduling intervals. The DLMPs correspond to the dual variables μb,t of the active-power balance constraints obtained from the single-level reformulation. Their temporal variation is primarily driven by network congestion and volt-age constraints. For example, at period 78, the DLMP at bus 33 is $0.085/kWh, whereas the corresponding value at bus 18 is $0.115/kWh, illustrating the location-dependent nature of marginal electricity prices. Fig. 3 illustrates the active and reactive power profiles of the EV aggregator. At bus 18 (Fig. 3(a)), EVs draw active power for charging while injecting reactive power, operating in the fourth quadrant of the P –Q plane. For instance, at period 93, the EV fleet draws 111 kW and injects 179 kVAR. Similarly, the fleet at bus 33 (Fig. 3(b)) draws 114 kW and injects 177 kVAR. The injected reactive power provides local voltage support by mitigating voltage drops along the feeder. The reported reactive power corresponds to the aggregated capability of the EV fleet at each bus. Fig. 4 compares the voltage profiles at buses 18 and 33 under unity and non-unity power factor operation. As shown in Figs. 4(a) and 4(b), the voltages remain within the allowable range of 0.95–1.05 p.u. in both cases. However, because system uncertainties are neglected, the deterministic model may yield overly optimistic operating conditions and fail to capture voltage violations that could arise in practical operation. 

Fig. 2: Temporal variation of DLMPs at buses 18 and 33  

> (a) Flexible power at bus 18 (b) Flexible power at bus 33

Fig. 3: Flexible power for EVs at buses 18 and 33  

> (a) Voltage profile at bus 18 (b) Voltage profile at bus 33

Fig. 4: Voltage profiles at buses 18 and 33 

B. Uncertain EV Scheduling 

In this case, the uncertainty-aware framework described in Section III-C is applied to evaluate the impact of load and PV generation uncertainty on EV scheduling. The uncertainty parameters are set to δ = 0 .18 , φ = 1 .5 (corresponding to a 93% reliability level), and γ = 0 ; the same reliability level is used in (12). Setting γ = 0 enforces strict feasibility, although the framework readily accommodates controlled infeasibility relaxation when desired by system operators. Fig. 5 shows the resulting DLMPs at buses 18 and 33. Compared with the 8

deterministic case, the DLMPs increase due to the additional conservatism required to accommodate load and PV uncer-tainty. In general, larger values of δ and φ lead to higher DLMPs and greater reactive power support. At period 46, the DLMP increases from $0.079/kWh to $0.085/kWh at bus 33 and from $0.079/kWh to $0.117/kWh at bus 18. Fig. 6 illustrates the active and reactive power behavior of EVs under uncertainty. At period 81, the EV fleet at bus 18 draws 64 kW of active power while injecting 107 kVAR of reactive power (Fig. 6(a)), whereas the EVs at bus 33 draw 55 kW and inject 62 kVAR (Fig. 6(b)). These results demonstrate that uncertainty-aware scheduling leads to more conservative operational decisions, characterized by elevated DLMPs and required reactive power contributions from EVs. These adjustments improve voltage regulation and enhance the operational resilience of the distribution feeder under load and PV generation uncertainty. All EV departure SOC requirements remained satisfied throughout the scheduling horizon despite the provision of reactive power support. Fig. 7 compares the voltage profiles at buses 18 and 33 under unity and non-unity power factor operation. At bus 18, unity-power-factor charging provides no reactive power sup-port, causing the voltage to fall below the 0.95 p.u. limit and reach approximately 0.90 p.u. during several periods. In contrast, reactive power injection through fourth-quadrant operation maintains the voltage within the permissible range, as shown in Fig. 7(a). A similar trend is observed at bus 33 (Fig. 7(b)), where reactive power support mitigates voltage drops and maintains the voltage within the 0.95–1.05 p.u. limits. Furthermore, incorporating uncertainty increases the objective value by approximately 10%. These results demonstrate that reactive power support from EVs significantly improves voltage regulation under uncer-tainty. In the deterministic case, voltage magnitudes remain within the allowable range even without reactive support, potentially leading to overly optimistic operating conditions. However, when load and PV uncertainties are considered, significant voltage drops occur, highlighting the practical need for grid-supportive EV operation. From an operational perspective, uncertainty-aware schedul-ing encourages EV aggregators to provide greater reactive power support during periods of system stress. This coordi-nated response mitigates voltage deviations, enhances feeder resilience, and reduces reliance on costly network reinforce-ments or dedicated voltage control devices, demonstrating the potential of EV fleets as cost-effective flexibility resources for future distribution systems. 

C. Model Comparisons 

To evaluate the computational tractability of the proposed reformulation, conventional scenario-based stochastic pro-gramming (SP) and uncertainty-set-based robust optimization (RO) models were also implemented. After KKT reformu-lation and Big-M linearization, all uncertainty-aware bilevel formulations become large-scale MPEC/MINLP problems. In the SP formulation, each scenario introduces additional primal, dual, and complementarity variables, whereas the RO formu-lation requires additional uncertainty-set constraints and dual variables. For a fair comparison, all models were implemented using the same solver environment, parameter settings, and Big-M values. 

Fig. 5: DLMP profiles at buses 18 and 33 under uncertainty  

> (a) Flexible power at bus 18 (b) Flexible power at bus 33

Fig. 6: EV power at buses 18 and 33 under uncertainty  

> (a) Voltage profile at bus 18 (b) Voltage profile at bus 33

Fig. 7: Voltage magnitude across different time periods TABLE III: Computational Comparison Under Different Big-M Values                                                  

> Method Big-M Value Runtime Optimality Gap SP M= 100 >2hNot converged SP M= 500 >2hNot converged SP M= 1000 >2hNot converged RO M= 100 708 s 0.6% RO M= 500 >2hNot converged RO M= 1000 >2hNot converged
> RC M= 100 4 s 0.5%
> RC M= 500 10 s 0.5%
> RC M= 1000 12 s 0.5%

For the SP benchmark, 50 equiprobable scenarios were gen-erated, where demand follows a truncated normal distribution within ±10% of its forecast value and PV generation follows a scaled beta distribution within ±15% , with zero output during non-generating periods. For the RO benchmark, the uncertainty budget was set to 20. The nominal demand was defined as 25% below the forecast value, and the maximum upward deviation was equal to the nominal demand. For the full 96-interval scheduling horizon, the SP and RO formulations exhibited severe scalability issues and failed to converge to acceptable optimality gaps within practical solution times. In contrast, the proposed RC reformulation preserved a compact deterministic structure and achieved tractable solution times while maintaining uncertainty-aware DLMP consistency, as summarized in Table III. Representative SP and RO formulations are omitted for brevity. 9

To enable direct numerical comparison, the scheduling horizon was reduced to 24 hourly intervals, allowing the SP and RO benchmarks to converge. Fig. 8 compares the resulting DLMP and voltage profiles. The proposed RC formulation yields higher DLMPs at buses 18 and 33 than the SP model, corresponding to an objective value of 151 compared with 137 for SP. In contrast, the RO model produces lower DLMPs and an objective value of 127, although this does not imply lower conservatism. Under the adopted RO uncertainty set, the nominal demand is defined as the minimum demand level, and only selected buses deviate upward according to the uncertainty budget. Consequently, charging-station buses may remain close to the nominal demand in the worst-case realization, reducing local congestion and voltage binding effects. This result highlights that system-level conservatism does not necessarily translate into higher DLMPs at every bus, as local prices depend on congestion and voltage conditions. In all three models, EV reactive power support maintains the voltage profiles at the charging-station buses within the permissible limits, as shown in Fig. 8. 

(a) DLMP profiles for SP (b) Voltage profiles for SP 

(c) DLMP profiles for RO (d) Voltage profiles for RO 

(e) DLMP profiles for RC (f) Voltage profiles for RC 

Fig. 8: DLMP and voltage profiles under SP, RO, and RC V. C ONCLUSION 

This paper presented a scenario-free uncertainty-aware bilevel optimization framework for coordinated EV charging and reactive power support in distribution networks using DLMPs. The framework coordinates an EV aggregator and an energy management system through endogenous DLMPs while incorporating load and photovoltaic (PV) uncertainty via a compact normal-minus-beta robust counterpart reformu-lation. An exactness lemma preserves the economic interpreta-tion of DLMPs after KKT reformulation and Big-M lineariza-tion. Furthermore, EV chargers provide reactive power support through non-unity-power-factor operation to improve voltage regulation. Numerical results on the IEEE 33-bus distribu-tion system demonstrate improved voltage security and sub-stantially lower computational complexity than conventional stochastic and robust optimization approaches. Future work will investigate battery degradation-aware scheduling, vehicle-to-grid operation, full AC optimal power flow formulations, unbalanced distribution networks, and distributed coordination algorithms. REFERENCES [1] M. K. Senapati, O. Al Zaabi, K. Al Hosani, K. Al Jaafari, C. Pradhan, and U. R. Muduli, “Advancing electric vehicle charging ecosystems with intelligent control of dc microgrid stability,” IEEE Trans. Ind. Appl. ,vol. 60, no. 5, pp. 7264–7278, 2024. [2] R. Pandey and N. Kumar, “Enhanced power quality control in microgrid-assisted electric vehicle charging systems using atogi and cidpc,” IEEE Trans. Ind. Appl. , 2024. [3] A. Kazemtarghi, S. Dey, and A. Mallik, “Optimal utilization of bidirec-tional evs for grid frequency support in power systems,” IEEE Trans. Power Deliv. , vol. 38, no. 2, pp. 998–1010, 2022. [4] S. Ke, L. Ding, X. Shi, P. Fan, H. Wang, L. Chen, J. Yang, and C. Y. Chung, “Response characteristics and regulation feasibility of dc charging station controlled by gfm/gfl virtual inertia for grid frequency stability,” IEEE Trans. Transp. Electrif. , 2025. [5] H. Song, G.-S. Seo, and D. Won, “Pricing strategy of electric vehicle aggregators based on locational marginal price to minimize photovoltaic (pv) curtailment,” IEEE Access , 2025. [6] M. Mazumder and S. Debbarma, “Ev charging stations with a provision of v2g and voltage support in a distribution network,” IEEE Syst. J. ,vol. 15, no. 1, pp. 662–671, 2020. [7] J. Liu, G. Lin, S. Huang, Y. Zhou, Y. Li, and C. Rehtanz, “Optimal ev charging scheduling by considering the limited number of chargers,” 

IEEE Trans. Transp. Electrif. , vol. 7, no. 3, pp. 1112–1122, 2020. [8] A. Dolgui, S. Kovalev, and M. Y. Kovalyov, “Scheduling electric vehicle regular charging tasks: A review of deterministic models,” European Journal of Operational Research , 2024. [9] E. Elghanam, A. Abdelfatah, M. S. Hassan, and A. H. Osman, “Opti-mization techniques in electric vehicle charging scheduling, routing and spatio-temporal demand coordination: A systematic review,” IEEE open j. veh. technol. , vol. 5, pp. 1294–1313, 2024. [10] J. Han, J. Park, and K. Lee, “Optimal scheduling for electric vehicle charging under variable maximum charging power,” Energies , vol. 10, no. 7, p. 933, 2017. [11] Y. Chen, Y. Zheng, S. Hu, S. Xie, and Q. Yang, “Optimal operation of fast charging station aggregator in uncertain electricity markets considering onsite renewable energy and bounded ev user rationality,” 

IEEE Trans. Ind. Inform. , 2024. [12] O. Fallah-Mehrjardi, M. H. Yaghmaee, and A. Leon-Garcia, “Charge scheduling of electric vehicles in smart parking-lot under future demands uncertainty,” IEEE Trans. Smart Grid , vol. 11, no. 6, pp. 4949–4959, 2020. [13] C. Luo, Y.-F. Huang, and V. Gupta, “Stochastic dynamic pricing for ev charging stations with renewable integration and energy storage,” IEEE Trans. Smart Grid , vol. 9, no. 2, pp. 1494–1505, 2017. [14] Y. Ren, M. Tan, Y. Su, R. Wang, and L. Wang, “Two-stage adaptive robust charging scheduling of electric vehicle station based on hybrid demand response,” IEEE Trans. Transp. Electrif. , 2024. [15] X. Shi, Y. Xu, Q. Guo, H. Sun, and X. Zhang, “Day-ahead distribution-ally robust optimization-based scheduling for distribution systems with electric vehicles,” IEEE Trans. Smart Grid , vol. 14, no. 4, pp. 2837– 2850, 2022. [16] N. Korolko and Z. Sahinoglu, “Robust optimization of ev charging schedules in unregulated electricity markets,” IEEE Trans. Smart Grid ,vol. 8, no. 1, pp. 149–157, 2015. [17] J. Wang, J. Xu, D. Ke, S. Liao, Y. Sun, J. Wang, L. Yao, B. Mao, and C. Wei, “A tri-level framework for distribution-level market clearing considering strategic participation of electrical vehicles and interactions with wholesale market,” Applied Energy , vol. 329, p. 120230, 2023. [18] X. Gao, K. W. Chan, S. Xia, X. Zhang, K. Zhang, and J. Zhou, “A multiagent competitive bidding strategy in a pool-based electricity market with price-maker participants of wpps and ev aggregators,” IEEE Trans. Industr. Inform , vol. 17, no. 11, pp. 7256–7268, 2021. 10 

[19] W. Meng, D. Song, L. Huang, X. Chen, J. Yang, M. Dong, M. Talaat, and M. Elkholy, “Distributed energy management of electric vehicle charging stations based on hierarchical pricing mechanism and aggregate feasible regions,” Energy , vol. 291, p. 130332, 2024. [20] N. Nasiri, S. Zeynali, S. N. Ravadanegh, and S. Kubler, “Moment-based distributionally robust peer-to-peer transactive energy trading framework between networked microgrids, smart parking lots and electricity distri-bution network,” IEEE Trans. Smart Grid , vol. 15, no. 2, pp. 1965–1977, 2023. [21] B. S. K. Patnam and N. M. Pindoriya, “Dlmp calculation and congestion minimization with ev aggregator loading in a distribution network using bilevel program,” IEEE Syst. J. , vol. 15, no. 2, pp. 1835–1846, 2020. [22] M. E. Baran and F. F. Wu, “Optimal capacitor placement on radial distribution systems,” IEEE Transactions on Power Delivery , vol. 4, no. 1, pp. 725–734, 1989. [23] M. Farivar and S. H. Low, “Branch flow model: Relaxations and convexification—part i,” IEEE Transactions on Power Systems , vol. 28, no. 3, pp. 2554–2564, 2013. [24] T. Li, M. Zhang, Z. Hu, X. Wang, Y. Zhou, and M. Yan, “Distributed cooperative scheduling for distribution network and smart charging hubs driven by unbalanced distribution locational marginal price,” Available at SSRN 5238685 .[25] H. Park, K. Kwag, D. K. Molzahn, and R. K. Gupta, “Fair cost allocation in energy communities: A dlmp-based bilevel optimization with a shapley value approach,” arXiv preprint arXiv:2510.22321 , 2025. [26] X. Lin, S. L. Janak, and C. A. Floudas, “A new robust optimization approach for scheduling under uncertainty: I. bounded uncertainty,” 

Comput. chem. Eng. , vol. 28, no. 6-7, pp. 1069–1085, 2004. [27] S. L. Janak, X. Lin, and C. A. Floudas, “A new robust optimization approach for scheduling under uncertainty: Ii. uncertainty with known probability distribution,” Comput. chem. Eng. , vol. 31, no. 3, pp. 171– 195, 2007. [28] https://www.gurobi.com/documentation/9.5/quickstart mac/cs python. html. [29] D. B. Santoso, S. Sarjiya, and F. P. Sakti, “Optimal sizing and placement of wind-based distributed generation to minimize losses using flower pollination algorithm,” JTERA J. Teknol. Rekayasa , vol. 3, p. 167, 2018. [30] S. Golshannavaz, S. Afsharnia, and F. Aminifar, “Smart distribution grid: Optimal day-ahead scheduling with reconfigurable topology,” IEEE Trans. Smart Grid , vol. 5, no. 5, pp. 2402–2411, 2014. [31] S. I. Vagropoulos and A. G. Bakirtzis, “Optimal bidding strategy for electric vehicle aggregators in electricity markets,” IEEE Trans. Power Syst. , vol. 28, no. 4, pp. 4031–4041, 2013. [32] X. Zhu, J. Yan, and N. Lu, “A graphical performance-based energy storage capacity sizing method for high solar penetration residential feeders,” IEEE Transactions on Smart Grid , vol. 8, no. 1, pp. 3–12, 2016.